---
title: "Як підібрати тепловий насос Viessmann для заміського будинку 90 м²: потужність, витрати на сезон і вибір холодоагенту"
slug: "viessmann-heat-pump-90-m2-house"
description: "Покроковий підбір повітряно-водяного теплового насоса Viessmann Vitocal для будинку 90 м²: розрахунок потужності, орієнтовні витрати на електроенергію за опалювальний сезон і чому в насосах Vitocal 150-A та 250-A використовують холодоагент R290."
category: "heat-pumps"
cover: "/knowledge/Vitocal-250-A-heat-pump-old-building-modernisation-16-9.avif"
author: "Редакція TVD"
status: "published"
publishedAt: "2026-10-19"
updatedAt: "2026-10-19"
tags:
  - "Viessmann"
  - "Vitocal 250-A"
  - "Vitocal 150-A"
  - "повітряно-водяний тепловий насос"
  - "R290"
  - "підбір теплового насоса"
  - "витрати на опалення"
relatedCategories:
  - "heat-pumps"
relatedBrands:
  - "viessmann"
relatedProductIds: []
---

## Коротко: що підійде для будинку 90 м²

За площею 90 м² самою по собі не можна визначити потрібну потужність насоса. Якщо розрахункові тепловтрати становлять близько 5–8 кВт, можна розглядати, зокрема, Vitocal 250-A типів 251.A10 (7,3 кВт) і 251.A13 (8,1 кВт) або Vitocal 150-A типів 150.A10 (7,3 кВт) і 150.A13 (8,1 кВт). Для добре утепленого будинку навантаження може бути нижчим, тому підбір слід робити за тепловтратами й потужністю моделі за розрахункової зовнішньої температури, а не лише за номіналом A7/W35.

Остаточний вибір залежить від трьох речей: реальних тепловтрат будинку, температури теплоносія в системі опалення (радіатори чи тепла підлога) та від того, чи потрібне гаряче водопостачання. Нижче розглянуто, як їх оцінити, скільки може коштувати електроенергія за сезон і чому виробник обрав саме холодоагент R290.

> Усі розрахунки витрат у цій статті — орієнтовні інженерні оцінки для порівняння сценаріїв. Вони не замінюють проєкту, у якому тепловтрати рахують за фактичними даними будинку.

## Крок 1. Оцініть тепловтрати будинку

Потужність теплового насоса підбирають не за площею, а за тепловтратами при розрахунковій зовнішній температурі. Площа дає лише грубий орієнтир. Для будинку 90 м² з типовою висотою стель можна користуватися такими питомими значеннями (це загальноприйняті інженерні орієнтири, а не дані виробника):

| Стан будинку | Питомі тепловтрати, Вт/м² | Орієнтовне навантаження для 90 м² |
|---|---|---|
| Новий або добре утеплений, якісні вікна | 40–50 | 3,6–4,5 кВт |
| Середній стан, часткове утеплення | 60–80 | 5,4–7,2 кВт |
| Старий будинок без утеплення | 100 і більше | 9 кВт і більше |

Розрахункова зовнішня температура для конкретного населеного пункту визначається за чинними будівельними нормами й даними проєкту. Не варто підставляти одне значення для всього регіону. Для проєкту потрібні площі огороджувальних конструкцій, їхній склад, тип вікон і режим вентиляції.

Чим точніше розрахунок, тим менша ймовірність купити насос із запасом, який працюватиме неефективно, або із нестачею, яку доведеться покривати електричним догрівом.

## Крок 2. Визначте температуру теплоносія

Ефективність теплового насоса сильно залежить від температури подачі. Чим вона нижча, тим менше електроенергії витрачає компресор.

- **Тепла підлога або великі низькотемпературні радіатори** — температура подачі близько 35–45 °C. Це найкращі умови для теплового насоса.
- **Наявні чавунні або сталеві радіатори** — зазвичай потрібна вища температура подачі. Тут важливий запас насоса за температурою.

Vitocal 250-A і Vitocal 150-A спроєктовані саме з таким запасом. За даними Viessmann, максимальна температура подачі становить 70 °C при зовнішній температурі до −10 °C, тож наявні радіатори можна залишити, а тепла підлога не є обов'язковою. Але 70 °C — це максимальне значення. Чим нижча потрібна температура подачі, тим вища ефективність, тому за правильного налаштування (зокрема погодозалежної кривої) більшу частину сезону система може працювати при нижчих температурах.

Практичний висновок: якщо ви будуєте або ремонтуєте будинок, закладайте низькотемпературну систему. Якщо ж залишаєте старі радіатори, враховуйте у розрахунку вищі витрати електроенергії (див. розділ про витрати).

## Крок 3. Оберіть модель і потужність

Обидві моделі — повітряно-водяні теплові насоси типу моноблок. Вони використовують однаковий холодоагент R290 (пропан) і мають однакову максимальну температуру подачі, але відрізняються рівнем ефективності та комплектацією.

| Параметр | Vitocal 250-A | Vitocal 150-A |
|---|---|---|
| Діапазон номінальної теплової потужності | 2,6–13,4 кВт | 2,6–14,9 кВт |
| Типи, що підходять для 90 м² | 251.A10 (7,3 кВт), 251.A13 (8,1 кВт) | 150.A10 (7,3 кВт), 150.A13 (8,1 кВт), 150.A16 (9,1 кВт) |
| COP за EN 14511 при A7/W35 | 5,3 (A10), 5,2 (A13) | 5,0 (A10), 4,9 (A13, A16) |
| Енергоефективність ηs при W35 | 197 % (A10), 181 % (A13) | 190 % (A10), 178 % (A13, A16) |
| Максимальна температура подачі | 70 °C (при зовнішній температурі до −10 °C) | 70 °C (при зовнішній температурі до −10 °C) |
| Компресор | двороторний, зі змінною частотою обертання | з інверторним керуванням |
| Функція охолодження | є | є |
| Особливості | рівень шуму позиціонується як «Super Silent», внутрішній блок із одним або двома вбудованими контурами опалення/охолодження | позначки «Super Silent» на сторінці виробника немає |

Усі наведені значення — дані виробника зі сторінок [Viessmann Vitocal 250-A](https://www.viessmann.ua/uk/produkt/teplovyy-nasos/vitocal-250-a.html) і [Viessmann Vitocal 150-A](https://www.viessmann.ua/uk/produkt/teplovyy-nasos/vitocal-150-a.html). COP і ηs відповідають нормованим умовам, тому в реальному будинку результат буде іншим.

![Внутрішній і зовнішній блоки теплового насоса Viessmann Vitocal 250-A](/knowledge/Vitocal-250-A-indoor-and-outdoor-unit-16-9.avif)

![Зовнішній блок Vitocal 150-A біля будинку](/knowledge/Vitocal-150-A-outdoor-unit-house-16-9.avif)

**Як вибрати потужність.** Якщо тепловтрати будинку лежать у межах 5–7 кВт, типи A10 можуть бути одним із варіантів для перевірки. Якщо будинок старіший і розрахунок наближається до 8–9 кВт, варто розглянути A13 або A16. Тут потрібно дивитися не на номінальну потужність при A7/W35, а на потужність при розрахунковій температурі, наприклад −20 °C, і при тій температурі подачі, яка потрібна вашій системі. Ці таблиці є в технічній документації на ViBooks, і вони повинні лягти в основу проєкту.

**Не беріть насос із великим запасом.** Діапазон модуляції (від 2,6 кВт і вище) дозволяє насосу плавно знижувати потужність у міжсезоння. Але надмірно потужний агрегат у теплі дні частіше вмикається й вимикається, що знижує ефективність і скорочує ресурс.

**Електричний догрів.** У внутрішньому блоці є вбудований водонагрівач миттєвого нагріву. Він допомагає в найхолодніші дні, але працює з коефіцієнтом, близьким до 1, тобто споживає стільки електроенергії, скільки віддає тепла. Якщо його доводиться включати часто, витрати зростають, тому проєкт має мінімізувати його роботу.

### А що з гарячою водою?

За даними Viessmann, для Vitocal 250-A і 150-A потрібен окремий бак ГВП. Якщо ви хочете отримати рішення з вбудованим баком, у лінійці є Vitocal 252-A (опалення, охолодження, вбудований бойлер ГВП) і Vitocal 150-A Compact. Для будинку 90 м² це може бути зручним варіантом, якщо важлива компактність внутрішнього блоку.

## Скільки коштуватиме опалювальний сезон

### Вихідні умови

Щоб показати порядок цифр, розглянуто три сценарії для будинку 90 м². Річна потреба в теплі на опалення береться з питомих значень, а ефективність — через сезонний коефіцієнт SCOP.

| Сценарій | Потреба в теплі на опалення | Прийнятий SCOP | Споживання електроенергії |
|---|---|---|---|
| Утеплений будинок, тепла підлога | 4 500 кВт·год (50 кВт·год/м²) | 4,0 | близько 1 125 кВт·год |
| Середній стан, змішана система | 9 000 кВт·год (100 кВт·год/м²) | 3,5 | близько 2 570 кВт·год |
| Слабке утеплення, радіатори | 13 500 кВт·год (150 кВт·год/м²) | 3,0 | близько 4 500 кВт·год |

SCOP тут свідомо консервативніший за паспортні значення: за даними Viessmann, ηs при W35 становить 197 % для Vitocal 250-A типу A10, що відповідає SCOP близько 5,0 у стандартних середніх кліматичних умовах. У реальному будинку з радіаторами та холоднішою зимою ефективність нижча.

### Тарифи на електроенергію

Станом на 19 жовтня 2026 року для побутових споживачів діє тариф 4,32 грн за кВт·год. За [повідомленням Міністерства енергетики України від 8 жовтня 2026 року](https://www.kmu.gov.ua/news/taryfy-na-elektroenerhiiu-dlia-naselennia-zalyshatsia-nezminnymy-rishennia-uriadu), уряд продовжив дію спеціальних обов'язків (ПСО) на ринку електроенергії до 30 квітня 2027 року. Окремо діють:

- **Пільговий тариф 2,64 грн за кВт·год** — урядове повідомлення зазначає його для будинків з електроопаленням і будинків без газифікації або централізованого теплопостачання в період з 1 жовтня по 30 квітня. Пільгова ціна застосовується до споживання до 2 000 кВт·год на місяць, понад цей обсяг вказано тариф 4,32 грн. Перевірте право на тариф у постачальника.
- **Нічний тариф 2,16 грн за кВт·год** (з 23:00 до 07:00) при двозонному лічильнику ([умови двозонного обліку YASNO](https://yasno.com.ua/tarifni-koeficiyenti-dlya-bagatozonnih-elektrolichilnikiv)).

Чи вважатиметься будинок із тепловим насосом «електроопалювальним» для цілей пільгового тарифу, залежить від умов, які застосовує ваш постачальник, і від наявності газу в будинку. Це потрібно уточнити в постачальника до розрахунку бюджету. Наступне рішення про ціну для населення уряд має ухвалити до кінця квітня, тому прогноз на наступні сезони залишається невизначеним.

### Результат

| Сценарій | Витрати за сезон при 2,64 грн/кВт·год | Витрати за сезон при 4,32 грн/кВт·год |
|---|---|---|
| Утеплений будинок, тепла підлога | близько 2 970 грн | близько 4 860 грн |
| Середній стан, змішана система | близько 6 790 грн | близько 11 110 грн |
| Слабке утеплення, радіатори | близько 11 880 грн | близько 19 440 грн |

У таблиці наведено сезонні підсумки. Вона не визначає споживання в кожному окремому місяці: для перевірки місячного ліміту 2 000 кВт·год потрібен помісячний розрахунок із урахуванням погоди, тепловтрат і роботи системи.

**Гаряче водопостачання.** Для 3 осіб при 150 літрах води на добу потреба в теплі становить близько 2 500 кВт·год на рік. При середньому COP близько 3 це приблизно 800–900 кВт·год електроенергії, тобто 2 200–3 600 грн на рік залежно від тарифу. ГВП потрібне й поза опалювальним сезоном, а пільговий тариф діє лише з жовтня по квітень.

### Від чого залежить реальна цифра

- **Тепловтрати будинку.** Це головний фактор: різниця між першим і третім сценарієм становить у кілька разів.
- **Температура подачі.** Кожне зниження температури теплоносія підвищує COP. Погодозалежна крива і правильно підібрані радіатори допомагають триматися нижче максимальної температури.
- **Робота вбудованого електричного догріву.** Чим рідше він вмикається, тим нижче витрати.
- **Режим споживання.** При двозонному лічильнику частину нагріву (наприклад, бака ГВП) можна переносити на нічні години.
- **Власна генерація.** Фотоелектричні панелі зменшують обсяг електроенергії, що купується, особливо влітку для ГВП.
- **Тариф.** Він може змінитися після завершення поточного періоду ПСО.

Окремо варто врахувати вартість обладнання, монтажу й сервісного обслуговування. Актуальні ціни надають партнери Viessmann.

## Вибір холодоагенту: чому R290 (пропан)

І Vitocal 250-A, і Vitocal 150-A працюють на природному холодоагенті **R290 (пропан)**. Viessmann позначає ці насоси як Climate Protect+++ і вказує для R290 показник GWP100 (потенціал глобального потепління за 100 років) на рівні 0,02 ([Vitocal 250-A](https://www.viessmann.ua/uk/produkt/teplovyy-nasos/vitocal-250-a.html), [Vitocal 150-A](https://www.viessmann.ua/uk/produkt/teplovyy-nasos/vitocal-150-a.html)). Маркування Climate Protect ґрунтується на показнику TEWI, який враховує і потенціал глобального потепління холодоагенту, і вплив енергоспоживання на всьому життєвому циклі приладу.

Нижче наведено довідкові значення з різних джерел: GWP для R290 — за даними Viessmann, а для R410A і R32 — значення з [додатка I до Регламенту ЄС № 517/2014](https://eur-lex.europa.eu/eli/reg/2014/517/oj/eng). Через різні методики оцінювання ці числа не слід трактувати як повністю зіставний екологічний рейтинг.

| Холодоагент | Тип | GWP (орієнтовно) | Горючість |
|---|---|---|---|
| R290 (пропан) | природний | практично нульовий (0,02 за даними Viessmann) | горючий (клас A3) |
| R32 | синтетичний (ГФВ) | близько 675 | слабко горючий (A2L) |
| R410A | синтетична суміш (ГФВ) | близько 2 090 | негорючий (A1) |

### Аргументи на користь R290

1. **Низький показник GWP за даними виробника.** Viessmann наводить для R290 значення 0,02; для зіставлення з іншими холодоагентами важливо користуватися однаковою методикою оцінювання. [Регламент ЄС 2024/573](https://eur-lex.europa.eu/eli/reg/2024/573/oj/eng) передбачає поступове обмеження низки фторованих парникових газів у визначених сферах застосування.
2. **Висока температура подачі.** Критична температура пропану близько 97 °C, а це вище, ніж у R32 і R410A. Завдяки цьому компресорний цикл на R290 може ефективно віддавати тепло при високих температурах. Це одна з причин, чому такі насоси можуть працювати з наявними радіаторами: Viessmann заявляє 70 °C на подачі при зовнішній температурі до −10 °C.
3. **Хороші термодинамічні властивості.** Пропан є однокомпонентною речовиною без температурного глайду, а це спрощує роботу контуру й обслуговування.
4. **Природне походження.** R290 не належить до ГФВ, тому не залежить від обмежень на синтетичні фторовані гази.

### Що з безпекою

Головне застереження стосується горючості: пропан належить до класу A3. Тому правильна конструкція й монтаж критично важливі.

- **Контур холодоагенту розташований у зовнішньому блоці.** Vitocal 250-A і 150-A — моноблочні насоси: холодоагент циркулює у замкненому контурі зовнішнього блоку, а до будинку заходить лише вода. Це принципова перевага: пропан не потрапляє в житлові приміщення.
- **Місце встановлення.** Зовнішній блок встановлюють на відкритому повітрі з дотриманням мінімальних відстаней до вікон, дверей, підвалів і заглиблень, наведених в інструкції з монтажу. Не розміщуйте його поряд із приямками та колодязями, де газ міг би накопичуватися.
- **Монтаж і сервіс.** Роботи з обладнанням на R290 мають виконувати кваліфіковані фахівці, які пройшли відповідне навчання. Перевіряйте сертифікацію партнера на сайті виробника.

У моноблочному насосі контур холодоагенту розміщений у зовнішньому блоці, що зменшує ризик потрапляння холодоагенту до приміщень. Це не скасовує вимог безпеки: через горючість R290 важливо дотримуватися інструкції виробника щодо місця встановлення й доручати монтаж та сервіс кваліфікованим фахівцям.

## Що ще врахувати перед покупкою

- **Місце для зовнішнього блоку.** Потрібна відкрита ділянка з вільним доступом повітря. За даними Viessmann, Vitocal 250-A позиціонується як особливо тихий, але розташування відносно спальні та кордону ділянки варто продумати.

- **Електропостачання.** Тепловому насосу потрібна стабільна електрична мережа. У районах із нестабільним постачанням варто закласти резервне джерело живлення (генератор, акумулятор або інвертор відповідної потужності) і зв'язатися з постачальником щодо дозволеної потужності.
- **Гідравліка.** У внутрішньому блоці є буфер на 16 літрів, але чи потрібен додатковий буферний бак, визначає проєкт залежно від типу системи й кількості контурів.
- **Керування.** Блок керування має 7-дюймовий сенсорний дисплей, а також можливе керування через застосунок ViCare, що дає змогу стежити за споживанням.
- **Сервіс.** Функція Service Link автоматично сповіщає торгового партнера про несправності.

![Зовнішній блок Viessmann Vitocal із підлоговою стійкою](/knowledge/Vitocal-25X-A-outdoor-unit-with-floor-console-16-9.avif)

## Чек-ліст підбору

1. Зробіть розрахунок тепловтрат будинку при розрахунковій температурі.
2. Визначте тип системи опалення та потрібну температуру подачі.
3. Звірте потужність моделі при розрахунковій зовнішній температурі за технічною документацією.
4. Вирішіть питання ГВП: окремий бак чи модель із вбудованим бойлером.
5. Уточніть у постачальника електроенергії тариф і умови його застосування.
6. Заплануйте місце для зовнішнього блоку за вимогами інструкції.
7. Переконайтеся, що монтаж і запуск виконує сертифікований партнер.

## Підсумок

Для будинку 90 м² потрібну потужність визначають за розрахунком тепловтрат, а не лише за площею. У наведених сценаріях орієнтовні сезонні витрати на опалення становлять від кількох тисяч до майже двадцяти тисяч гривень і залежать від утеплення, системи опалення та тарифу. У моделях Vitocal 250-A і 150-A контур R290 розміщений у зовнішньому блоці; безпечний монтаж усе одно має відповідати інструкції виробника.

*Матеріал підготовлено за даними сторінок Viessmann Україна про Vitocal 250-A та Vitocal 150-A і за відкритими публікаціями про тарифи на електроенергію для населення станом на жовтень 2026 року. Розрахунки витрат — орієнтовні оцінки автора на основі припущень, наведених у статті. Цінові й тарифні умови можуть змінитися.*
