---
title: "Aqua-Clean: міні-станція біологічного очищення побутових стічних вод для приватного будинку"
slug: "aqua-clean-mini-station"
description: "Як працює міні-станція Aqua-Clean від Valrom: принцип дії, будова, технічні характеристики, ефективність очищення та способи відведення очищеної води в ґрунт."
category: "wastewater-treatment"
cover: "/knowledge/aqua-clean-cover.webp"
author: "Редакція TVD"
status: "published"
publishedAt: "2026-10-19"
updatedAt: "2026-10-19"
tags:
  - "Aqua-Clean"
  - "Valrom"
  - "міні-станція очищення"
  - "побутові стічні води"
  - "дренаж"
  - "поглинальний колодязь"
relatedCategories:
  - "wastewater-treatment"
relatedBrands:
  - "valrom"
relatedProductIds: []
---

## Що таке Aqua-Clean

Aqua-Clean — це міні-станція біологічного очищення побутових стічних вод для індивідуальної забудови, яка не підключена до централізованої каналізації. Виробник — Valrom.

Побутові стічні води утворюються під час використання питної води на кухні, у туалетах, душових і ванних кімнатах. Орієнтовна норма — 80–200 літрів на людину на добу, залежно від рівня облаштування й комфорту. У таких стоках є зависі та розчинені мінеральні й органічні речовини. Якщо скидати їх без очищення, вони забруднюють природні водойми та ґрунт.

За відсутності центральної каналізації виробник рекомендує індивідуальне очищення, яке забезпечує якість води, достатню для скидання в довкілля. Aqua-Clean за нормального навантаження коригує показники стоків так, щоб їх можна було відводити у водойми або розсіювати в ґрунті відповідно до чинних вимог.

![Міні-станція Aqua-Clean у вертикальному виконанні та горизонтальний резервуар Valrom](/knowledge/aqua-clean-cover.webp)

> Продукт розроблено разом із кафедрою санітарної інженерії та захисту вод факультету гідротехніки Бухарестського технічного університету будівництва. Випробування проводилися за вимогами румунського нормативу NTPA 011/2002 (технічні норми збору, очищення й скидання міських стічних вод).

## Для кого підходить станція

Aqua-Clean розрахована на окремі будинки, не підключені до централізованої системи каналізації та очищення.

- **Постійне використання:** до 4 мешканців. Станція розрахована на добовий обсяг до 600 л (за нормою 150 л на людину на добу). Для типового користування виробник рекомендує 3–4 особи.
- **Короткочасне навантаження:** протягом 1–3 діб станція може приймати стоки від максимум 8 осіб.
- **Постійне використання 4–8 осіб:** виробник пропонує два варіанти:
  - послідовне з'єднання двох резервуарів, де один є аераційним, а другий — міні-станцією Aqua-Clean, причому обидва обслуговує одна повітродувка;
  - паралельне з'єднання двох міні-станцій Aqua-Clean з однією повітродувкою на обидві.

## Принцип дії

Aqua-Clean працює за схемою, подібною до міських очисних станцій. Очищення відбувається у два етапи:

1. **Аеробна ферментація.** У воду нагнітають дрібні бульбашки повітря. Бактерії розкладають забруднення за участі кисню.
2. **Рециркуляція активного мулу з наступним відстоюванням.** Частинки зависі осідають у зоні відстоювання, а мул повертається в аераційну зону, де поповнює популяцію мікроорганізмів.

![Чотири етапи роботи станції: змішування води з повітрям, передача кисню, формування пластівців, відстоювання](/knowledge/aqua-clean-principle.webp)

Основні переваги цієї системи, за даними виробника:

- вода, що очищується, і повітря у вигляді дрібних бульбашок рухаються назустріч одне одному: вода — вгору, повітря — вниз;
- кисень передається з підвищеною ефективністю між повітряними бульбашками й водою;
- біомаса за допомогою метаболічних процесів знищує небажані сполуки у стоках;
- завислі частинки осідають у зоні відстоювання, а мул рециркулює для інокуляції мікроорганізмів в аеробній зоні.

## З чого складається станція

Станція складається з таких елементів:

| Позначення | Елемент |
|---|---|
| A | Горловина доступу з кришкою |
| B | Вхідний трубопровід побутових стічних вод |
| C | Резервуар для аерації (проповітрювання) |
| D | Відстійник |
| E | Труба очищеної води |
| F | Повітровід |

![Будова міні-станції Aqua-Clean з позначеними елементами A–F](/knowledge/aqua-clean-components.webp)

Резервуар для аерації, відстійник і горловина доступу виконані одним монолітним блоком, відлитим із поліетилену. Станцію до місця монтажу доставляють із попередньо змонтованими елементами та кришкою.

Подачу повітря забезпечує розпилювач із мембраною, що створює дрібні бульбашки. Повітря надходить із повітроводу, розташованого в зоні горловини над відстійником. Повітродувка підключається до електромережі 220 В / 50 Гц. Підвідні й відвідні труби мають діаметр 110 мм.

Відстійник розташований у нижній частині та має порожнини для рециркуляції мулу. Виробник рекомендує періодично оглядати відстійник і очищати його від нечистот приблизно раз на 1–3 роки, залежно від наповнення стоками.

## Технічні характеристики

| Параметр | Значення |
|---|---|
| Діаметр горловини, мм | 600 |
| Діаметр міні-станції, мм | 1000 |
| Діаметр внутрішнього циліндра, мм | 550 |
| Діаметр трубопроводу сирої води, мм | 110 |
| Діаметр стічної труби, мм | 110 |
| Максимальний діаметр, можливий для асенізації, мм | 125 |
| Загальна висота, мм | 2560 |
| Корисна висота, мм | 1500 |
| Загальний об'єм, м³ | 1,57 |
| Корисний об'єм, м³ | 1,2 |
| Об'єм зони аерації, м³ | 1,0 |
| Об'єм зони декантації, м³ | 0,2 |
| Співвідношення корисна висота / діаметр | 1,7 |
| Час утримання за добової середньої витрати, год | 32 |
| Вільна зона аерації, м² | 0,5 |
| Поверхневе навантаження, мм/с | 5,8 |
| Співвідношення вільна площа / загальна площа, % | 60 |
| Добовий об'єм циркулюючої води, дм³ | 400–600 |
| Максимальна миттєва рекомендована витрата, дм³/с | 0,05 (на макс. період у 30 хв) |
| Рекомендована кількість користувачів | 3–4 |

Добову середню витрату визначено як 150 л на 1 людину на добу.

![Креслення з габаритними розмірами станції, входом і виходом води](/knowledge/aqua-clean-dimensions.webp)

## Ефективність очищення

Випробування на кафедрі санітарної інженерії та захисту вод оцінювали середнє зниження трьох показників: загальної кількості завислих речовин (MTS), хімічного споживання кисню (ХСК, CCO-Cr) та біохімічного споживання кисню (БСК₅, CBO₅). Отримані результати відповідають вимогам NTPA 011/2002.

| Показник | Aqua-Clean, % | Вимога NTPA 011, % |
|---|---|---|
| Завислі речовини (MTS) | 96 | мін. 90 |
| БСК₅ (CBO₅) | 89 | 70–90 |
| ХСК (CCO-Cr) | 88 | мін. 75 |

![Порівняння ефективності Aqua-Clean з вимогами NTPA 011/2002 за показниками MTS, ХСК і БСК₅](/knowledge/aqua-clean-performance.webp)

За даними випробувань, навіть за надмірного навантаження станція виконувала очікувані функції. Графіки нижче показують концентрацію забруднювачів у воді на вході (зелена лінія) та на виході (помаранчева лінія) за десять аналізів. Горизонтальна лінія позначає граничне значення за NTPA 011.

Завислі речовини (MTS):

![Графік концентрації завислих речовин на вході й виході зі станції за десять аналізів](/knowledge/aqua-clean-chart-zvr.webp)

БСК₅ (CBO₅):

![Графік БСК₅ на вході й виході зі станції за десять аналізів](/knowledge/aqua-clean-chart-bsk.webp)

ХСК (CCO-Cr):

![Графік ХСК на вході й виході зі станції за десять аналізів](/knowledge/aqua-clean-chart-hsk.webp)

Концентрація забруднень на виході істотно нижча, ніж на вході, але значення в окремих вимірах коливаються і подекуди наближаються до нормативних ліній або перевищують їх. Вимоги до якості очищеної води залежать від країни, регіону й способу скидання, тому перед проєктуванням варто перевірити чинні в Україні норми та умови місцевих контролюючих органів.

## Куди відводити очищену воду

За даними виробника, середні концентрації MTS, ХСК та БСК₅ в очищеній воді відповідають вимогам до скидання у водойми, включно з водопроникними ґрунтами, за NTPA 011. Тому очищену воду можна спрямовувати в:

- поглинальні колодязі;
- дренажні системи;
- природні або штучні озера.

Повторне використання очищеної води для поливу можливе лише з дозволу місцевих органів охорони довкілля, а вплив на довкілля має бути мінімальним.

### Поглинальний колодязь

Через поглинальні колодязі вода, що витікає зі станції, всмоктується в ґрунт. Колодязь копають до водопроникного шару ґрунту. Його глибину та місце встановлення визначають за результатами гідрогеологічного дослідження. **Колодязі не копають до рівня ґрунтових вод:** мінімальна відстань від дна колодязя до максимального рівня ґрунтових вод має становити 1,00 м.

Колодязь виготовляють із ПВХ-труби SN4 DN500 (H = 2,6 м) із прорізами по колу на всій висоті фільтрувальної зони. Фільтр складається з трьох шарів, які укладають знизу вгору:

1. фракція 4–6 см, шар 20 см;
2. фракція 2–4 см, шар 30 см;
3. фракція 1–2 см, шар 30 см.

Зверху насипають 30 см просіяного піску, на нього кладуть зливну пластину для розсіювання води. Відстань між рівнем входу води в колодязь і зливною пластиною — близько 20 см.

![Схема поглинального колодязя з шарами фільтра, зливною пластиною та вентильованою кришкою](/knowledge/aqua-clean-well.webp)

Для влаштування колодязя потрібні:

1. труба ПВХ DN500;
2. подавальна труба колодязя;
3. зрошувальна (зливна) пластина;
4. піщаний шар;
5. шар гравію 1–2 см (або щебеню);
6. шар гравію 2–4 см;
7. шар гравію 4–6 см;
8. шар гравію 4–6 см по периметру;
9. водопроникний шар;
10. кришка з пристроєм для вентиляції.

### Дренажна система

Дренаж — це система труб з отворами, через які очищена вода просочується в ґрунт на невеликих глибинах. Під час проєктування враховують таке:

- рівень ґрунтових вод має бути щонайменше на 1 м нижче від дна дренажних труб, щоб в активному шарі ґрунту зберігався повітрообмін;
- дренажні труби монтують у шарі щебеню або подрібненого шлаку, який рівномірно розподіляє воду в ґрунті (там також відбуваються біохімічні процеси);
- наприкінці кожної гілки є вентиляція, що виступає над землею на 1,00–1,50 м.

Рекомендації щодо виконання дренажу:

| Параметр | Піщані ділянки | Глинисті ділянки |
|---|---|---|
| Діаметр дренажної труби DN, мм | 75–100 | 75–100 |
| Ухил i | 0,003 (допустимо 0,001–0,003) | Горизонтально (без ухилу) |
| Відстань між осями труб, м | 1,50–2,00 | 2,50 |

Глибину укладання дренажу вибирають залежно від глибини промерзання та рельєфу ділянки, але не більше ніж 1,20 м:

- 0,70–1,00 м — для підземної інфільтрації;
- 0,05–0,10 м — під рівнем ґрунту для підземного зрошення. У цьому разі труби засипають землею шаром щонайменше 0,20 м, на якому вирощують різні культури.

Дренажні гілки можуть мати різну конфігурацію: прямокутну, з розгалуженням, у вигляді петлі (скоби) або розбіжну.

![Схема підключення дренажної системи: станція очищення, дренажна зона, ґрунт і ґрунтові води](/knowledge/aqua-clean-drain-scheme.webp)

Загальну довжину дренажних труб розраховують за формулою:

**L = Q / q**

де L — загальна довжина дренажних труб, Q — середня добова витрата стічних вод, л, а q — добова норма подачі стічних вод на один погонний метр дренажної труби (залежить від типу ґрунту). Для зон із надмірною вологістю беруть мінімальні значення, а для зон з недостатньою вологістю — максимальні.

Орієнтовні значення з розрахунку на 1 людину:

- максимальна довжина дренажної лінії — 30 м;
- довжина дренажних труб — 10–25 м;
- дренажна площа — 20–50 м².

![Поперечний переріз дренажної траншеї: труба, щебінь та засипка землею, а також вентиляційний стояк](/knowledge/aqua-clean-trench.webp)

## Монтаж: на що звернути увагу

У базовому виконанні станція призначена для встановлення в пішохідних і непроїзних зонах. Для монтажу в проїзних зонах з неінтенсивним рухом (до 25 т) виробник вимагає уважно прочитати відповідний пункт інструкції з монтажу.

Також виробник наводить обмеження щодо ділянки, на якій розташовані станція та зона інфільтрації:

- не саджайте низькорослі й середньорослі дерева ближче ніж за 3 м від дренажних зон, а високорослі — ближче ніж за 6 м;
- не саджайте над фільтрувальним полем рослини, що потребують багато води;
- не їздіть і не паркуйте автомобілі, не ставте важкі предмети й не облаштовуйте плавальні басейни над станцією або дренажними зонами;
- не скидайте воду від пральної машини безпосередньо на поверхню землі чи в дренажну систему: вона містить хімічні засоби та бактерії, а також тверді частинки й піну, що можуть забивати пори ґрунту;
- не скидайте очищену воду, доки не визначено напрямок течії підземних вод. Станцію слід розміщувати нижче за течією відносно колодязів, що накопичують підземну воду.

## Підсумок

Aqua-Clean — компактна міні-станція біологічного очищення на 3–4 мешканців, виготовлена з поліетилену й змонтована як єдиний блок. Вона поєднує аерацію дрібними бульбашками, рециркуляцію активного мулу й відстоювання, а очищену воду відводить у ґрунт через поглинальний колодязь або дренажну систему. Для постійного проживання більшої кількості людей її можна об'єднувати з другим резервуаром або другою станцією.

Перед вибором станції й способу відведення води варто оцінити тип ґрунту, рівень ґрунтових вод та вимоги місцевих органів охорони довкілля, а також порадитися з фахівцем.

*Матеріал підготовлено за каталогом виробника «Aqua-Clean. Міні-станція для очищення побутових стічних вод» (Valrom). Усі характеристики й результати випробувань наведено за даними виробника.*
